# Fire protection impairments

Site AUS-1 (synthetic), 2026-08-31 to 2026-09-28. Generated by `scripts/render_fire.py` from `data/fire/` and the month's VESDA events and maintenance records; do not edit by hand.

The fire panel's history (35 signals), the Landlord's impairment log (6 impairments: 5 planned, 1 unplanned), and the Customer's record of impairment notices (13), reconciled under Interface Agreement section 12 (FPI-1 to FPI-6). The panel is the record of when protection was out.

## Impairments

| Impairment | Type | Devices | Reason | Start | Window end | Logged restored | Panel restored | Fire watch |
|---|---|---|---|---|---|---|---|---|
| IMP-0001 | planned | CAS-A1 | Clean agent semiannual inspection | 2026-09-03 17:10 | 2026-09-03 19:40 | 2026-09-03 18:53 | 2026-09-03 18:53 |  |
| IMP-0002 | planned | VESDA-B1 | VESDA inspection and smoke test | 2026-09-05 17:25 | 2026-09-05 19:10 | 2026-09-05 18:10 | 2026-09-05 18:10 |  |
| IMP-0003 | planned | PAZ-B2 | Pre-action valve trip test | 2026-09-07 13:00 | 2026-09-07 16:00 | 2026-09-07 15:31 | 2026-09-07 15:31 |  |
| IMP-0004 | planned | CAS-B1 | Clean agent semiannual inspection | 2026-09-07 18:35 | 2026-09-07 20:35 | 2026-09-07 22:43 | 2026-09-07 22:43 | 22:19 to 22:47 |
| IMP-0005 | planned | PAZ-A1 | Pre-action valve trip test | 2026-09-08 16:40 | 2026-09-08 20:40 | 2026-09-08 20:04 | 2026-09-09 02:45 |  |
| IMP-0006 | unplanned | PAZ-B1 | Air compressor failed; zone held on nitrogen bottles | 2026-09-23 07:26 |  | 2026-09-23 10:11 | 2026-09-23 10:11 |  |

## Findings

### FLS-1: IMP-0005 logged restored at 20:04; the panel shows PAZ-A1 out until 02:45 the next day

The Landlord's impairment log records IMP-0005 (pre-action valve trip test on PAZ-A1) restored at 2026-09-08 20:04 UTC, inside its window, and a restoration notice reached the Customer. The fire panel shows PAZ-A1 with its control valve closed until 2026-09-09 02:45 UTC: 6 h 5 min after the window closed, with no extension notice and no fire watch, although it was out for more than 4 hours. For those hours the zone was impaired on no record. The panel is the record of restoration (FPI-5); the log and the panel do not reconcile.

Owner: Landlord. Contract: Interface Agreement FPI-4 and FPI-5 (restore within the window or extend with notice; restoration is what the panel shows); FPI-3 (fire watch).

- Impairment log IMP-0005: pre-action sprinkler, PAZ-A1, pre-action valve trip test; start 2026-09-08 16:40 UTC, window to 2026-09-08 20:40 UTC, restored 2026-09-08 20:04 UTC (logged by CCF-E01)
- Notice FPN-0006, received 2026-09-06 08:47 UTC: Planned impairment of PAZ-A1 (Pre-action valve trip test), window to 2026-09-08T20:40:00Z
- Notice FPN-0011, received 2026-09-08 20:09 UTC: PAZ-A1 restored to service
- Fire panel PAZ-A1 valve tamper: control valve closed at 2026-09-08 16:40 UTC; control valve open at 2026-09-09 02:45 UTC
- Extension notices: none
- Fire watch: none logged

### FLS-2: PAZ-A1: control valve closed for 2 h 15 min, no impairment logged

The fire panel shows PAZ-A1 with its control valve closed from 2026-09-10 15:45 UTC to 2026-09-10 18:00 UTC (2 h 15 min). No impairment on the log covers it and the Customer received no notice. A closed control valve means the zone cannot deliver water. Whatever the work was, the log and the panel do not reconcile.

Owner: Landlord. Contract: Interface Agreement FPI-6 (log every impairment), FPI-1 and FPI-2 (notice).

- Fire panel PAZ-A1 valve tamper (supervisory): control valve closed at 2026-09-10 15:45 UTC; control valve open at 2026-09-10 18:00 UTC
- Impairment log: nothing on PAZ-A1 between 2026-09-10 15:45 UTC and 2026-09-10 18:00 UTC (its other impairments this month: IMP-0005)
- Notices: none received for this span

## Agreements

| Check | What agrees | Cases | Explained by a finding |
|---|---|---:|---:|
| vesda | Every VESDA event reaches the fire panel within 2 minutes | 5 of 5 | 0 |
| maintenance | Every fire protection maintenance record has its impairment on the log, with the same MOP | 1 of 1 | 0 |
| notice | Every impairment notified in time (24 hours ahead when planned, 15 minutes when not) | 6 of 6 | 0 |
| restored | Every logged restoration matches the panel within 15 minutes | 6 of 6 | 1 |
| restore_notice | Every restoration notified within 30 minutes of the logged time | 6 of 6 | 0 |
| window | Every planned impairment ends inside its window or a timely extension | 5 of 5 | 1 |
| watch | Every impairment over 4 hours has a fire watch from the fourth hour to restoration | 2 of 2 | 1 |
| logged | Every span of protection out of service over 30 minutes is on the impairment log | 9 of 9 | 1 |
